ExternalInterface,
FunctionalMockupUnitExport;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DISTRICT HEATING 1,
District Heating Rate,
QDH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
ZONE ONE,
Zone Air Temperature,
Tindoor;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
ThermoTempFMU,
Any Number,
Tthermostat,
20;
ThermostatSetpoint:SingleHeating,
Office Thermostat Dual SP Control,
ThermoTempFMU;
Output:Variable,
*,
Baseboard Total Heating Rate ,
Hourly;
Output:Variable,
*,
Baseboard Hot Water Mass Flow Rate,
Hourly;
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
,
Radiator Inlet Node,
Radiator Outlet Node,
50,
0.044,
HeatingDesignCapacity,
1835,
,
1,
0.00005,
0.001,
0.4,
,
SURFACE NORTH,
0.25,
ZONE SURFACE EAST,
0.25,
ZONE SURFACE WEST,
0.25,
ZONE SURFACE SOUTH,
0.25;
Branch,
Pump Branch,
,
Pump:VariableSpeed,
Pump 1,
Pump Inlet Node,
Pump Outlet Node;
Pump:VariableSpeed,
Pump 1,
Pump Inlet Node,
Pump Outlet Node,
0.005,
179352,
1500,
0.9,
,
,
1,
,
,
0,
Continuous,
,
,
,
,
,
,
,
,
,
,
,
PowerPerFlowPerPressure,
348701.1,
1.282051282;
Branch,
DH Branch,
,
DistrictHeating,
District Heating 1,
DH Inlet Node,
DH Outlet Node;
DistrictHeating,
District Heating 1,
DH Inlet Node,
DH Outlet Node,
2000;
Branch,
Supply Outlet Pipe Branch,
,
Pipe:Adiabatic,
Supply Outlet Pipe,
Supply Outlet Pipe Inlet Node,
Supply Outlet Pipe Outlet Node;
Pipe:Adiabatic,
Supply Outlet Pipe,
Supply Outlet Pipe Inlet Node,
Supply Outlet Pipe Outlet Node;
Pipe:Adiabatic,
Demand Inlet Pipe,
Demand Inlet Pipe Inlet Node,
Demand Inlet Pipe Outlet Node;
Pipe:Adiabatic,
Demand Outlet Pipe,
Demand Outlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node;
Branch,
Demand Inlet Pipe Branch,
,
Pipe:Adiabatic,
Demand Inlet Pipe,
Demand Inlet Pipe Inlet Node,
Demand Inlet Pipe Outlet Node;
Branch,
Radiator Branch,
,
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
Radiator Inlet Node,
Radiator Outlet Node;
Branch,
Demand Outlet Pipe Branch,
,
Pipe:Adiabatic,
Demand Outlet Pipe,
Demand Outlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node;
BranchList,
Supply Branches,
Pump Branch,
DH Branch,
Supply Outlet Pipe Branch;
BranchList,
Demand Branches,
Demand Inlet Pipe Branch,
Radiator Branch,
Demand Outlet Pipe Branch;
Connector:Splitter,
Supply Splitter,
Pump Branch,
DH Branch;
Connector:Splitter,
Demand Splitter,
Demand Inlet Pipe Branch,
Radiator Branch;
Connector:Mixer,
Supply Mixer,
Supply Outlet Pipe Branch,
DH Branch;
Connector:Mixer,
Demand Mixer,
Demand Outlet Pipe Branch,
Radiator Branch;
ConnectorList,
Supply Connectors,
Connector:Splitter,
Supply Splitter,
Connector:Mixer,
Supply Mixer;
ConnectorList,
Demand Connectors,
Connector:Splitter,
Demand Splitter,
Connector:Mixer,
Demand Mixer;
PlantLoop,
Main Loop,
Water,
,
Main Loop Operation,
Supply Outlet Pipe Outlet Node,
100,
3,
0.005,
0,
autocalculate,
Pump Inlet Node,
Supply Outlet Pipe Outlet Node,
Supply Branches,
Supply Connectors,
Demand Inlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node,
Demand Branches,
Demand Connectors,
SequentialLoad,
,
SingleSetpoint,
None,
None,
2;
PlantEquipmentList,
Heating Plant,
DistrictHeating,
District Heating 1;
PlantEquipmentOperation:HeatingLoad,
Purchaise Only,
0,
1000000000,
Heating Plant;
PlantEquipmentOperationSchemes,
Main Loop Operation,
PlantEquipmentOperation:HeatingLoad,
Purchaise Only,
On/Off Schedule;
ScheduleTypeLimits,
On/Off,
0,
1,
Discrete,
Dimensionless;
Schedule:Compact,
On/Off Schedule,
On/Off,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
SetpointManager:Scheduled,
Main Loop SetPoint,
Temperature,
Main Loop Temp Sch,
Main Loop SetPoint Node;
Schedule:Compact,
Main Loop Temp Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
60;
NodeList,
Main Loop SetPoint Node,
Supply Outlet Pipe Outlet Node;
Output:Variable,
*,
District Heating Inlet Temperature,
Hourly;
Output:Variable,
*,
District Heating Outlet Temperature,
Hourly;
Output:Variable,
*,
District Heating Mass Flow Rate,
Hourly;
Output:Variable,
*,
District Heating Rate,
Hourly;
Output:Variable,
*,
Baseboard Water Inlet Temperature,
Hourly;
Output:Variable,
*,
Baseboard Water Outlet Temperature,
Hourly;
RUNPERIOD, 
Annual sim 1,
1,
28,
1,
27,
 ,
Yes,
Yes,
No,
Yes,
Yes,
 ,
 ;
Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EnvelopeSummary;
OutputControl:Table:Style,
HTML,
None;
Output:Variable,
*,
Lights Electric Energy,
Hourly;
Schedule:Compact,
Office Lighting,
Fraction,
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 05:00,
0.05,
Until: 07:00,
0.1,
Until: 08:00,
0.3,
Until: 17:00,
0.9,
Until: 18:00,
0.5,
Until: 20:00,
0.3,
Until: 22:00,
0.2,
Until: 23:00,
0.1,
Until: 24:00,
0.05,
For: Saturday WinterDesignDay,
Until: 06:00,
0.05,
Until: 08:00,
0.1,
Until: 12:00,
0.3,
Until: 17:00,
0.15,
Until: 24:00,
0.05,
For: Sunday Holidays AllOtherDays,
Until: 24:00,
0.05;
ScheduleTypeLimits,
Fraction,
0.0,
1.0,
Continuous;
WindowMaterial:Glazing,
CLEAR 6MM,
SpectralAverage,
,
0.006,
0.775,
0.071,
0.071,
0.881,
0.080,
0.080,
0.0,
0.84,
0.84,
0.9;
WindowMaterial:Gas,
AIR 3MM,
Air,
0.0032;
Construction,
DOUBLE PANE WINDOW,
CLEAR 6MM,
AIR 3MM,
CLEAR 6MM;
FenestrationSurface:Detailed,
EAST WINDOW,
Window,
DOUBLE PANE WINDOW,
ZONE SURFACE EAST,
,
autocalculate,
,
,
1,
4,
8,
1.5,
2.35,
8,
1.5,
0.35,
8,
4.5,
0.35,
8,
4.5,
2.35;
FenestrationSurface:Detailed,
WEST WINDOW,
Window,
DOUBLE PANE WINDOW,
ZONE SURFACE WEST,
,
autocalculate,
,
,
1,
4,
0,
4.5,
2.35,
0,
4.5,
0.35,
0,
1.5,
0.35,
0,
1.5,
2.35;
Output:Surfaces:List,
Details;
Version,
8.9;
Building,
Residential_DH,
0.0,
Urban,
0.04,
0.001,
FullInteriorAndExterior,
,
6;
Timestep,
1;
SurfaceConvectionAlgorithm:Inside,
TARP;
SurfaceConvectionAlgorithm:Outside,
TARP;
HeatBalanceAlgorithm,
ConductionTransferFunction;
ShadowCalculation,
AverageOverDaysInFrequency,
20;
SimulationControl,
No,
No,
No,
No,
Yes;
Site:Location,
Stockholm (Arlanda),
0,
0,
0,
0;
Site:GroundTemperature:BuildingSurface,
18.3,
18.2,
18.3,
18.4,
20.1,
22.0,
22.3,
22.5,
22.5,
20.7,
18.9,
18.5;
Material,
PLASTERBOARD-1,
MediumSmooth,
0.01200,
0.16000,
950.000,
840.00,
0.900000,
0.600000,
0.600000;
Material,
FIBERGLASS QUILT-1,
Rough,
0.066,
0.040,
12.000,
840.00,
0.900000,
0.600000,
0.600000;
Material,
WOOD SIDING-1,
Rough,
0.00900,
0.14000,
530.000,
900.00,
0.900000,
0.600000,
0.600000;
Material,
PLASTERBOARD-2,
Rough,
0.01000,
0.16000,
950.000,
840.00,
0.900000,
0.600000,
0.600000;
Material,
FIBERGLASS QUILT-2,
Rough,
0.1118,
0.040,
12.000,
840.00,
0.900000,
0.600000,
0.600000;
Material,
ROOF DECK,
Rough,
0.01900,
0.14000,
530.000,
900.00,
0.900000,
0.600000,
0.600000;
Material,
HF-C5,
MediumRough,
0.1015000,
1.729600,
2243.000,
837.0000,
0.9000000,
0.6500000,
0.6500000;
Construction,
LTWALL,
WOOD SIDING-1,
FIBERGLASS QUILT-1,
PLASTERBOARD-1;
Construction,
LTFLOOR,
HF-C5;
Construction,
LTROOF,
ROOF DECK,
FIBERGLASS QUILT-2,
PLASTERBOARD-2;
Zone,
ZONE ONE,
0,
0,
0,
0,
1,
1,
2.7000,
129.6;
GlobalGeometryRules,
UpperLeftCorner,
Counterclockwise,
WorldCoordinateSystem;
BuildingSurface:Detailed,
SURFACE NORTH,
Wall,
LTWALL,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
8.00,
6.00,
2.70,
8.00,
6.00,
0,
0,
6.00,
0,
0,
6.00,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE EAST,
Wall,
LTWALL,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
8.00,
0,
2.70,
8.00,
0,
0,
8.00,
6.00,
0,
8.00,
6.00,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE SOUTH,
Wall,
LTWALL,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
0,
0,
2.70,
0,
0,
0,
8.00,
0,
0,
8.00,
0,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE WEST,
Wall,
LTWALL,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
0,
6.00,
2.70,
0,
6.00,
0,
0,
0,
0,
0,
0,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE FLOOR,
Floor,
LTFLOOR,
ZONE ONE,
Ground,
,
NoSun,
NoWind,
0,
4,
0,
0,
0,
0,
6.00,
0,
8.00,
6.00,
0,
8.00,
0,
0;
BuildingSurface:Detailed,
ZONE SURFACE ROOF,
Roof,
LTROOF,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0,
4,
0,
6.00,
2.70,
0,
0,
2.70,
8.00,
0,
2.70,
8.00,
6.00,
2.70;
ScheduleTypeLimits,
Any Number;
Schedule:Compact,
ALWAYS 4,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
ALWAYS 20,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
22;
Schedule:Compact,
ALWAYS 24,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
24;
ZoneHVAC:EquipmentConnections,
ZONE ONE,
ZONE ONE Equipment,
,
,
ZONE ONE Zone Air Node,
ZONE ONE Return Outlet;
ZoneHVAC:EquipmentList,
ZONE ONE Equipment,
SequentialLoad,
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
1,
1;
ZoneControl:Thermostat,
ZONE ONE Thermostat,
ZONE ONE,
ALWAYS 4,
ThermostatSetpoint:SingleHeating,
Office Thermostat Dual SP Control;
Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;
Output:Variable,
*,
Zone Air Temperature,
Hourly;
Output:Meter,
DistrictHeating:Facility,
Hourly;
Output:Surfaces:Drawing,
DXF;
Output:Constructions,
Constructions;
Output:VariableDictionary,
Regular;

