!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DISTRICT HEATING 1,      !- Output:Variable Index Key Name
    District Heating Rate,   !- Output:Variable Name
    QDH;                     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    ZONE ONE,                !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Tindoor;                 !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    ThermoTempFMU,           !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Tthermostat,             !- FMU Variable Name
    20;                      !- Initial Value

ThermostatSetpoint:SingleHeating,
    Office Thermostat Dual SP Control,  !- Name
    ThermoTempFMU;           !- Setpoint Temperature Schedule Name

Output:Variable,*,Baseboard Total Heating Rate ,Hourly;
Output:Variable,*,Baseboard Hot Water Mass Flow Rate,Hourly;

ZoneHVAC:Baseboard:RadiantConvective:Water,
    Radiator,                !- Name
    ,                        !- Availability Schedule Name
    Radiator Inlet Node,     !- Inlet Node Name
    Radiator Outlet Node,    !- Outlet Node Name
    50,                      !- Rated Average Water Temperature {C}
    0.044,                   !- Rated Water Mass Flow Rate {kg/s}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1835,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    0.00005,                 !- Maximum Water Flow Rate {m3/s}
    0.001,                   !- Convergence Tolerance
    0.4,                     !- Fraction Radiant
    ,                        !- Fraction of Radiant Energy Incident on People
    SURFACE NORTH,           !- Surface 1 Name
    0.25,                    !- Fraction of Radiant Energy to Surface 1
    ZONE SURFACE EAST,       !- Surface 2 Name
    0.25,                    !- Fraction of Radiant Energy to Surface 2
    ZONE SURFACE WEST,       !- Surface 3 Name
    0.25,                    !- Fraction of Radiant Energy to Surface 3
    ZONE SURFACE SOUTH,      !- Surface 4 Name
    0.25;                    !- Fraction of Radiant Energy to Surface 4

Branch,
    Pump Branch,             !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump 1,                  !- Component 1 Name
    Pump Inlet Node,         !- Component 1 Inlet Node Name
    Pump Outlet Node;        !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Pump 1,                  !- Name
    Pump Inlet Node,         !- Inlet Node Name
    Pump Outlet Node,        !- Outlet Node Name
    0.005,                   !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    1500,                    !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    ,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    ,                        !- Coefficient 3 of the Part Load Performance Curve
    ,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Branch,
    DH Branch,               !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    District Heating 1,      !- Component 1 Name
    DH Inlet Node,           !- Component 1 Inlet Node Name
    DH Outlet Node;          !- Component 1 Outlet Node Name

DistrictHeating,
    District Heating 1,      !- Name
    DH Inlet Node,           !- Hot Water Inlet Node Name
    DH Outlet Node,          !- Hot Water Outlet Node Name
    2000;                    !- Nominal Capacity {W}

Branch,
    Supply Outlet Pipe Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Outlet Pipe,      !- Component 1 Name
    Supply Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Supply Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Supply Outlet Pipe,      !- Name
    Supply Outlet Pipe Inlet Node,  !- Inlet Node Name
    Supply Outlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Demand Inlet Pipe,       !- Name
    Demand Inlet Pipe Inlet Node,  !- Inlet Node Name
    Demand Inlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Demand Outlet Pipe,      !- Name
    Demand Outlet Pipe Inlet Node,  !- Inlet Node Name
    Demand Outlet Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Demand Inlet Pipe Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Inlet Pipe,       !- Component 1 Name
    Demand Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Demand Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Radiator Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Component 1 Object Type
    Radiator,                !- Component 1 Name
    Radiator Inlet Node,     !- Component 1 Inlet Node Name
    Radiator Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Demand Outlet Pipe Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Outlet Pipe,      !- Component 1 Name
    Demand Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Demand Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

BranchList,
    Supply Branches,         !- Name
    Pump Branch,             !- Branch 1 Name
    DH Branch,               !- Branch 2 Name
    Supply Outlet Pipe Branch;  !- Branch 3 Name

BranchList,
    Demand Branches,         !- Name
    Demand Inlet Pipe Branch,!- Branch 1 Name
    Radiator Branch,         !- Branch 2 Name
    Demand Outlet Pipe Branch;  !- Branch 3 Name

Connector:Splitter,
    Supply Splitter,         !- Name
    Pump Branch,             !- Inlet Branch Name
    DH Branch;               !- Outlet Branch 1 Name

Connector:Splitter,
    Demand Splitter,         !- Name
    Demand Inlet Pipe Branch,!- Inlet Branch Name
    Radiator Branch;         !- Outlet Branch 1 Name

Connector:Mixer,
    Supply Mixer,            !- Name
    Supply Outlet Pipe Branch,  !- Outlet Branch Name
    DH Branch;               !- Inlet Branch 1 Name

Connector:Mixer,
    Demand Mixer,            !- Name
    Demand Outlet Pipe Branch,  !- Outlet Branch Name
    Radiator Branch;         !- Inlet Branch 1 Name

ConnectorList,
    Supply Connectors,       !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Supply Splitter,         !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Supply Mixer;            !- Connector 2 Name

ConnectorList,
    Demand Connectors,       !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Demand Splitter,         !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Demand Mixer;            !- Connector 2 Name

PlantLoop,
    Main Loop,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Loop Operation,     !- Plant Equipment Operation Scheme Name
    Supply Outlet Pipe Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    0.005,                   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Pump Inlet Node,         !- Plant Side Inlet Node Name
    Supply Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
    Supply Branches,         !- Plant Side Branch List Name
    Supply Connectors,       !- Plant Side Connector List Name
    Demand Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
    Demand Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
    Demand Branches,         !- Demand Side Branch List Name
    Demand Connectors,       !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}

PlantEquipmentList,
    Heating Plant,           !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    District Heating 1;      !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Purchaise Only,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Heating Plant;           !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Main Loop Operation,     !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Purchaise Only,          !- Control Scheme 1 Name
    On/Off Schedule;         !- Control Scheme 1 Schedule Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

Schedule:Compact,
    On/Off Schedule,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

SetpointManager:Scheduled,
    Main Loop SetPoint,      !- Name
    Temperature,             !- Control Variable
    Main Loop Temp Sch,      !- Schedule Name
    Main Loop SetPoint Node; !- Setpoint Node or NodeList Name

Schedule:Compact,
    Main Loop Temp Sch,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60;        !- Field 4

NodeList,
    Main Loop SetPoint Node, !- Name
    Supply Outlet Pipe Outlet Node;  !- Node 1 Name

Output:Variable,*,District Heating Inlet Temperature,Hourly;
Output:Variable,*,District Heating Outlet Temperature,Hourly;
Output:Variable,*,District Heating Mass Flow Rate,Hourly;
Output:Variable,*,District Heating Rate,Hourly;
Output:Variable,*,Baseboard Water Inlet Temperature,Hourly;
Output:Variable,*,Baseboard Water Outlet Temperature,Hourly;

RunPeriod,
    Annual sim 1,            !- Name
    1,                       !- Begin Month
    27,                      !- Begin Day of Month
    1,                       !- End Month
    27,                      !- End Day of Month
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    Yes;                     !- Increment Day of Week on repeat

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary;         !- Report 4 Name

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    None;                    !- Unit Conversion

Output:Variable,*,Lights Electric Energy,Hourly;

Schedule:Compact,
    Office Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 08:00, 0.3,       !- Field 8
    Until: 17:00, 0.9,       !- Field 10
    Until: 18:00, 0.5,       !- Field 12
    Until: 20:00, 0.3,       !- Field 14
    Until: 22:00, 0.2,       !- Field 16
    Until: 23:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: Saturday WinterDesignDay,  !- Field 21
    Until: 06:00, 0.05,      !- Field 23
    Until: 08:00, 0.1,       !- Field 25
    Until: 12:00, 0.3,       !- Field 27
    Until: 17:00, 0.15,      !- Field 29
    Until: 24:00, 0.05,      !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00, 0.05;      !- Field 34

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

Construction,
    DOUBLE PANE WINDOW,      !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 3MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

FenestrationSurface:Detailed,
    EAST WINDOW,             !- Name
    Window,                  !- Surface Type
    DOUBLE PANE WINDOW,      !- Construction Name
    ZONE SURFACE EAST,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8, 1.5, 2.35,                       !- X,Y,Z  1 {m}
    8, 1.5, 0.35,                       !- X,Y,Z  2 {m}
    8, 4.5, 0.35,                       !- X,Y,Z  3 {m}
    8, 4.5, 2.35;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WEST WINDOW,             !- Name
    Window,                  !- Surface Type
    DOUBLE PANE WINDOW,      !- Construction Name
    ZONE SURFACE WEST,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0, 4.5, 2.35,                       !- X,Y,Z  1 {m}
    0, 4.5, 0.35,                       !- X,Y,Z  2 {m}
    0, 1.5, 0.35,                       !- X,Y,Z  3 {m}
    0, 1.5, 2.35;                       !- X,Y,Z  4 {m}

Output:Surfaces:List,Details;
! Introduction to EnergyPlus - Exercise 1A
!
! Building: Fictional 1 zone building with lightweight walls and 2 windows.
!           8m x 6m x 2.7m high, long side facing N and S
!           20C heating, 24C cooling
! Internal: None.
! System:   Purchased Air.
! Plant:    None.
! Environment:  Chicago, IL, USA, Summer and Winter design days
!
!
Version,8.9;

Building,
    Residential_DH,          !- Name
    0.0,                     !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.001,                   !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,1;
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,TARP;
HeatBalanceAlgorithm,ConductionTransferFunction;

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20;                      !- Calculation Frequency

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

Site:Location,
    Stockholm (Arlanda),     !- Name
    0,                       !- Latitude {deg}
    0,                       !- Longitude {deg}
    0,                       !- Time Zone {hr}
    0;                       !- Elevation {m}

Site:GroundTemperature:BuildingSurface,18.3,18.2,18.3,18.4,20.1,22.0,22.3,22.5,22.5,20.7,18.9,18.5;

Material,
    PLASTERBOARD-1,          !- Name
    MediumSmooth,            !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS QUILT-1,      !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    WOOD SIDING-1,           !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    PLASTERBOARD-2,          !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS QUILT-2,      !- Name
    Rough,                   !- Roughness
    0.1118,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ROOF DECK,               !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.900000,                !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    HF-C5,                   !- Name
    MediumRough,             !- Roughness
    0.1015000,               !- Thickness {m}
    1.729600,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Construction,
    LTWALL,                  !- Name
    WOOD SIDING-1,           !- Outside Layer
    FIBERGLASS QUILT-1,      !- Layer 2
    PLASTERBOARD-1;          !- Layer 3

Construction,
    LTFLOOR,                 !- Name
    HF-C5;                   !- Outside Layer

Construction,
    LTROOF,                  !- Name
    ROOF DECK,               !- Outside Layer
    FIBERGLASS QUILT-2,      !- Layer 2
    PLASTERBOARD-2;          !- Layer 3

Zone,
    ZONE ONE,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    129.6;                   !- Volume {m3}

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    WorldCoordinateSystem;   !- Coordinate System

BuildingSurface:Detailed,
    SURFACE NORTH,           !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00, 6.00, 2.70,                   !- X,Y,Z  1 {m}
    8.00, 6.00, 0,                      !- X,Y,Z  2 {m}
    0, 6.00, 0,                         !- X,Y,Z  3 {m}
    0, 6.00, 2.70;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00, 0, 2.70,                      !- X,Y,Z  1 {m}
    8.00, 0, 0,                         !- X,Y,Z  2 {m}
    8.00, 6.00, 0,                      !- X,Y,Z  3 {m}
    8.00, 6.00, 2.70;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 2.70,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    8.00, 0, 0,                         !- X,Y,Z  3 {m}
    8.00, 0, 2.70;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.00, 2.70,                      !- X,Y,Z  1 {m}
    0, 6.00, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.70;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    LTFLOOR,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, 6.00, 0,                         !- X,Y,Z  2 {m}
    8.00, 6.00, 0,                      !- X,Y,Z  3 {m}
    8.00, 0, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZONE SURFACE ROOF,       !- Name
    Roof,                    !- Surface Type
    LTROOF,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.00, 2.70,                      !- X,Y,Z  1 {m}
    0, 0, 2.70,                         !- X,Y,Z  2 {m}
    8.00, 0, 2.70,                      !- X,Y,Z  3 {m}
    8.00, 6.00, 2.70;                   !- X,Y,Z  4 {m}

ScheduleTypeLimits,
    Any Number;              !- Name

Schedule:Compact,
    ALWAYS 4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    ALWAYS 20,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22;        !- Field 4

Schedule:Compact,
    ALWAYS 24,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 24;        !- Field 4

ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    ZONE ONE Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE ONE Zone Air Node,  !- Zone Air Node Name
    ZONE ONE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
    ZONE ONE Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water,  !- Zone Equipment 1 Object Type
    Radiator,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneControl:Thermostat,
    ZONE ONE Thermostat,     !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    ALWAYS 4,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Office Thermostat Dual SP Control;  !- Control 1 Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,*,Zone Air Temperature,Hourly;
Output:Meter,DistrictHeating:Facility,Hourly;
Output:Surfaces:Drawing,DXF;
Output:Constructions,Constructions;
Output:VariableDictionary,Regular;
